
- **标题**：Fault Classification and Localization in Distribution Networks Under Sparse Measurements Using Graph-Based Methods（稀疏量测下配电网故障分类与定位的图方法）
- **作者**：Wei Sun, Song Liu, Hengfeng Zhang, Zhiqiang Zhang（通信作者）, Fei Lin（合肥工业大学 + 国网安徽）
- **期刊/会议**：IEEE Transactions on Instrumentation and Measurement（IEEE TIM，仪器测量汇刊）
- **发表时间**：2026，Vol. 75，Art. no. 3509513，DOI: 10.1109/TIM.2026.3674271（2026-03-16 在线出版）

> **写给初学者的 30 秒导读**：这篇论文解决的问题是——配电网（把电从变电站送到用户末梢的中低压电网）装不起全覆盖传感器，很多母线没有电压量测；而且图神经网络层一深就「过平滑」，所有节点特征趋同、分不出彼此。它的一句话方法：先用 EFP 把无量测母线的特征按「和邻居保持相似」的原则迭代补全（免训练、纯解析，度-1 节点额外参考 k 跳邻居），再用带邻居过滤和节点级残差的 6 层深 GCN 提特征，最后两个并行输出头分别回答「故障是什么类型（4 类）」和「故障在哪条线路（32 类）」。它最重要的结果一句话说：33 母线系统、30% 量测密度（七成母线没表计）下，不补特征的联合准确率只有约 31%，EFP 补全后拉到约 88%，且三项指标全部压过 GCN、CNN 等对手。读完笔记你应该能回答：① EFP 为什么要把度-1 节点的感受野扩到 k 阶？② 邻居过滤的 $Th=0.15$ 门槛怎么工作？③ FCA / FLA / JA 三个指标哪个最严苛？

## 一、preview（p.1）
### 痛点
#### 1. 配电网（DN）结构复杂、工况时变
- 多分支拓扑 + 潮汐工况（负荷随早晚用电高峰像潮汐一样周期性大涨大落，电网运行点随之漂移），模型驱动方法（阻抗法：根据故障后母线的量测阻抗推算故障距离的经典物理方法；行波法：捕捉故障产生的电压/电流行波在线路两端往返的时间差来测距）鲁棒性和泛化性都不够（p.1）。
#### 2. 传统机器学习不显式利用拓扑
- CNN（Convolutional Neural Network，卷积神经网络：在网格状数据上滑动窗口提特征的神经网络，图像识别的主力，也被拿来处理摊平成矩阵的量测数据）/随机森林（几百棵决策树投票的集成学习方法）等把数据摊平了学，抓不到「故障影响随拓扑扩散」的结构信息（p.2）。
#### 3. [[图神经网络（GNN）|GNN]] 的两个死穴
- GNN（Graph Neural Network，图神经网络：直接在图上做计算的神经网络，每个节点每层汇总邻居信息更新自己——电压这类物理量天然沿电网拓扑传播，所以 GNN 是电网数据建模的主流工具）的两个死穴
- **[[稀疏量测（sparse measurements）|量测稀疏]]**：配电网装不起全覆盖量测，很多 GNN 方法假设所有母线都有表计——**这不行！**（p.2）
- **[[过平滑（oversmoothing）]]**：层数一深，邻居信息反复聚合，节点表征趋同、不可分（p.2）。

### 新方法（一段话 + 关键 trick）
**本文的绝招**：两阶段框架 = **EFP（Extended Feature Propagation，扩展特征传播：把无量测节点的特征按「图平滑」原则从邻居扩散补全的免训练算法，「扩展」特指把度-1 节点的信息源从唯一邻居放宽到 k 跳邻居）** + **RGCN-NF（Residual GCN with Neighbor Filtering，带邻居过滤的残差图卷积网络：每层聚合前先按相似度踢掉「长得不像」的邻居、层间做逐节点自适应残差的深层 GCN）**。先用 EFP 把无量测节点的电压特征从可测邻居「扩散」补全（关键 trick：度为 1 的未测节点只靠一个邻居会补得跟邻居一模一样，于是把它们的感受野扩大到 k 阶多跳邻居）；再用带**邻居过滤**和**节点级残差**的深 GCN 抽特征，最后两条并行全连接分支分别做故障类型分类（4 类）和故障线路定位（32 类）。

## 二、introduction（p.1–2）
1. 现实痛点：配电网故障因设备老化、分布式电源接入、极端天气增多而上升；单相接地故障占线路故障约 70%，两相短路 15%、两相接地 10%、三相接地 5%（发生率最低但后果最重）（p.2）。
2. 模型驱动：阻抗法、分布式参数 + 最小二乘、Hough 变换行波法等，精度可议但**时变工况下泛化差**（p.1）。
3. GNN 路线（Chen 2020 GCN（Graph Convolutional Network，图卷积网络）定位、de Freitas 门控 GNN、Ngo 图注意力、Hu 时空图学习、Chanda 异构多任务 GNN）已达 SOTA（State-of-the-Art，当前文献最好水平），但：(a) 要么假设全量测，要么只在少数节点有信息、特征表示不完整；(b) 都是浅层网络，深了就过平滑（p.2）。

### 本文贡献（p.2）
1. **EFP 算法**：在 FP（feature propagation）基础上，把度-1 未测节点的感受野扩到 k 阶，避免补出来的特征与唯一邻居趋同；
2. **RGCN-NF**：聚合前滤掉特征差异过大的「有害邻居」+ 跨层节点级残差，缓解过平滑、支撑更深架构。

## 三、问题建模（p.2–3）
1. **图建模**：配电网 = 无向图 $G=(V,E,A)$（$V$：母线集合，$E$：线路集合，$A$：邻接矩阵），母线为节点、线路为边：
$$a_{ij} = \begin{cases} 1, & \text{若 } e_{ij} \text{ 存在} \\ 0, & \text{否则} \end{cases} \qquad (1)$$
    - 特征矩阵 $X \in \mathbb{R}^{N \times K}$（$N$：母线数，$K$：每母线特征维数），**无量测节点的特征值直接置 0**（p.3）——这就是 [[稀疏量测（sparse measurements）]] 的形式化。式 (1) 中 $a_{ij}$ 为邻接元素（母线 $i$、$j$ 间有线路则取 1），$e_{ij}$ 为连接二者的边。
2. **任务**（[[故障分类与定位]]）：故障类型（4 类）= 图分类；故障线路（33 母线系统 32 条线）= 32 类图分类。依据是「故障引起的电压异常模式由故障类型与位置决定、且受拓扑约束影响各母线」（p.2）。

![[10-Fig1_p3.png]]
*图1（p.3）：四类典型故障的 RMS 电压曲线——(a) 单相接地、(b) 两相短路、(c) 两相接地、(d) 三相接地，故障类型不同、三相电压凹陷模式不同。*
**图解**：这是 2×2 四联图，四格分别是 (a) 单相接地、(b) 两相短路、(c) 两相接地、(d) 三相接地；每格横轴是时间 t/ms（0–1000 ms，故障发生在约 200–600 ms），纵轴是 RMS Value (p.u.)——RMS = Root Mean Square，均方根电压：交流电压按能量等效折算出的有效值；p.u. = per unit，标幺值（把电压除以额定值，1.0 就是额定电压，方便不同电压等级直接比较）；三条曲线按相着色：A 相红、B 相蓝、C 相绿。逐格看凹陷指纹：(a) 只有红（A 相）砸到约 0.1，蓝、绿基本不动（蓝色还有短暂轻抬）；(b) 蓝（B 相）全程稳在 1.0，红、绿两相凹到约 0.5–0.55；(c) 红绿两相凹陷（红更深，约 0.45）且蓝相抬升到约 1.1（接地故障的中性点偏移效应）；(d) 三相齐凹到约 0.45–0.55、形状对称。读图结论：故障类型在三相 RMS 电压上留下可区分的模式指纹——「哪几相凹、凹多深、健康相抬不抬升」的组合就是 4 分类任务的物理依据；同时也解释了为什么只用电压幅值就有望完成任务，以及为什么要专门测高阻（表 VI）——高阻故障凹陷浅、指纹变弱。

## 四、方法一：EFP 扩展特征传播（p.3–4）
1. **出发点**：FP 算法（Rossi et al. 2021）通过最小化 Dirichlet 能量迭代重构缺失特征，但**度-1 未测节点**只有一个信息源，迭代收敛后特征与邻居几乎相同，人为加剧同质化（p.3）。
2. **对称归一化邻接与拉普拉斯**：$\hat{A} = D^{-1/2}(A+I)D^{-1/2}$（$D$：度矩阵——由各节点连边数构成的对角阵；$I$：单位矩阵），$\Delta = I - \hat{A}$（图拉普拉斯矩阵：graph Laplacian，编码「节点与邻居差异」的矩阵，图信号平滑性分析的标准工具）；按「可测节点 $X_r$ / 度>1 未测节点 $X_s$ / 度-1 未测节点 $X_t$」三分块（式 2）。
3. **公式 (3)：感受野扩展**
$$\check{A} = \begin{bmatrix} \hat{A}_{rr} & \hat{A}_{rs} & \hat{A}_{rt} \\ \hat{A}_{sr} & \hat{A}_{ss} & \hat{A}_{st} \\ \hat{A}_{tr}^{k} & \hat{A}_{ts}^{k} & \hat{A}_{tt}^{k} \end{bmatrix}$$
    - **含义**：$\check{A}$（扩展感受野后的邻接矩阵）。把 $X_t$ 对应的行换成 $\hat{A}^k$（归一化邻接的 $k$ 次幂，元素非零表示两节点间存在 $k$ 步路径）的相应子块，即让度-1 未测节点「看」到 k 阶邻居（k 由图复杂度定：33 母线用 3，119 母线用 6）（p.3、10）。
    - **为什么需要**：物理上相邻母线因线路阻抗压降而电压相似，但只抄一个邻居的作业太单调；多跳邻居给补全提供更多样的参照。
4. **公式 (4)：Dirichlet 能量**
$$\xi(X, G) = \tfrac{1}{2} X^\top \check{\Delta} X = \tfrac{1}{2}\sum_{ij} \check{a}_{ij} (\mathbf{x}_i - \mathbf{x}_j)^2$$
    - **含义**：$\mathbf{x}_i$（节点 $i$ 的特征向量）、$\check{a}_{ij}$（扩展后邻接的元素）。衡量相邻节点特征总差异（Dirichlet 能量，图信号平滑程度的经典度量）；最小化它 = 让补全结果尽可能「图平滑」（p.4）。
5. **公式 (5)(6)：梯度流 → 离散扩散**
    - 梯度流 $\dot{X}(t) = -\Delta X(t)$（$\dot{X}$：$X$ 对虚拟时间 $t$ 的导数；固定 $X_r$ 不动）解析解要矩阵求逆、太贵；前向差分（步长 1）离散化得迭代式：
$$X^{(k+1)} = \begin{bmatrix} I & 0 & 0 \\ -\check{\Delta}_{sr} & I - \check{\Delta}_{ss} & -\check{\Delta}_{st} \\ -\check{\Delta}_{tr} & -\check{\Delta}_{ts} & I - \check{\Delta}_{tt} \end{bmatrix} X^{(k)}$$
    - **含义**：每步把未测节点特征向其（扩展后的）邻居加权平均拉拢，直到收敛。**无需训练、纯解析**——与论文7 需要训练 GNN 才能插补形成鲜明对比。
    > 人话：没装电表的母线像一群没交卷的学生，EFP 让每人反复抄「多跳邻居」的平均答案，抄到全班答案不再变化为止——纯算术、零训练。度-1 的学生原本只能抄同桌一个人的（FP 的毛病），EFP 让他把前后排的卷子也参考上，避免跟同桌一模一样。

![[10-Fig4_p4.png]]
*图4（p.4）：FP 与 EFP 的传播对比——(a) FP 里度-1 的节点 1 只能抄节点 3；(b) EFP 让它同时接收 2、4、6 等多跳邻居的信息。*
**图解**：这是两行对比示意图，每行从左到右：初始图（圆圈节点 1–6，颜色 = 特征值：1 白、2 橙、3 黄、4 蓝、5 白、6 橙）→ 中间一串灰色底面板 = 迭代传播过程（蓝色虚线箭头 = 信息从邻居流向缺失节点）→ 右侧收敛后的图。(a) 行是 FP：箭头几乎只从中心节点 3 出发指向邻居——度-1 的节点 1 和 5 各只有一个信息源，抄来抄去都是节点 3 的值。(b) 行是 EFP：蓝色虚线箭头密集得多，2、4、6 等多跳邻居的信息都汇入节点 1 和 5；收敛后节点 1 变成紫色、5 变成青色——与只抄节点 3 的结果明显不同，说明多跳参照给出了「有自己个性」的补全值。怎么看：数一数指向节点 1、5 的箭头来源数量，再对比两行收敛结果的节点颜色。读图结论：度-1 未测节点（馈线末梢、用户接入点，配电网里大量存在）在 FP 下必然补成邻居的复读机，EFP 用 k 阶感受野给了它们多样化的参照——这张机制图是图 8 里 EFP 比 FP 高出约 7–8 个 JA 点的直接解释。

## 五、方法二：RGCN-NF（p.4–5）
1. **动机**：故障条件下不是所有邻居都「无害」——电气上近故障、位于故障传播路径上的母线电压凹陷模式相似，电气上远的母线响应弱且不一致；把它们混在一起聚合会污染表示、加剧过平滑（p.4）。
2. **公式 (7)(8)：邻居过滤**
$$c_{u,v}^{(l+1)} = \exp\big(-\|z_u^{(l)} - z_v^{(l)}\|_1\big), \qquad c'^{(l+1)}_{u,v} = \begin{cases} c_{u,v}^{(l+1)}, & c_{u,v}^{(l+1)} > Th \\ 0, & \text{否则} \end{cases}$$
    - **含义**：$z_u^{(l)}$（节点 $u$ 第 $l$ 层的表示向量）、$\|\cdot\|_1$（L1 范数，分量绝对值之和）、$c_{u,v}^{(l+1)}$（节点 $u$、$v$ 的相似度权重，取值 $(0,1]$）、$c'$（过滤后的权重）、$Th$（**T**hreshold，过滤阈值）。特征越相似权重越高，低于阈值 $Th$ 的邻居直接踢出聚合（$Th=0.15$，p.7）。
    - $\exp(\cdot)$ 就是 $e^x$（自然指数函数），在这里当**门控**用：两个节点表示的 L1 距离越大，$e^{-\text{距离}}$ 越趋近 0，权重自动衰减，再被 $Th=0.15$ 的门槛截断——「长得越不像越不可信」被写成一个光滑可导的函数，梯度能穿过它回传训练。
    > 人话：故障像传染病，传播路径上的母线症状相似、八竿子打不着的母线反应各异。聚合前先做一次「资格审查」——跟自己长得太不像的邻居直接拒之门外，防止无关信号把特征搅浑。
3. **公式 (9)(10)：加权聚合**
    - **符号**：$\tilde{a}_{u,v}$（含自环的邻接元素）、$\tilde{a}'_{u,v}$（过滤 + 归一化后的聚合权重）、$N(u)$（节点 $u$ 的邻居集合）、$W^{(l+1)}$（第 $l+1$ 层可训练权重）、$\delta(\cdot)$（激活函数）、$h_u^{(l+1)}$（聚合得到的候选新表示）。
$$\tilde{a}'^{(l+1)}_{u,v} = \frac{c'^{(l+1)}_{u,v}\,\tilde{a}_{u,v}}{\sum_{n=1}^{N} c'^{(l+1)}_{u,n}\,\tilde{a}_{u,n}}, \qquad h_u^{(l+1)} = \delta\Big( \sum_{v \in N(u)} \tilde{a}'^{(l+1)}_{u,v} z_v^{(l)} W^{(l+1)} \Big)$$

![[10-Fig5_p5.png]]
*图5（p.5）：RGCN-NF 层工作流——算相似度 → 阈值过滤 → 加权聚合。*
**图解**：这是 RGCN-NF 单层的横向流程图：左侧三个输入框——$z_u^{(l)}$ 与 $z_v^{(l)}$（节点 u、v 在第 l 层的表示向量）和 $\tilde{a}_{u,v}$（含自环的邻接元素）；第一站 Similarity Calculation（式 7）算出相似度权重 $c_{u,v}^{(l+1)}$（黄色框）；第二站 Set Threshold（式 8）按阈值把低于 0.15 的权重清零，输出 $c'^{(l+1)}_{u,v}$；第三站 Weighted Aggregation（加权聚合，右侧大框）用幸存权重做加权聚合；顶部的回环箭头表示结果 $z^{(l+1)}$ 送回下一层重复这个过程。怎么看：从左到右顺箭头走一遍，重点在「Set Threshold」这一站——它是普通 GCN 没有的安检门；聚合之后还有公式 (11)(12) 的节点级残差混合（图中未画出）。读图结论：一层的全部增量 = 「先资格审查、再加权聚合」——把电气上不相关的邻居挡在聚合之外，防止无关信号稀释故障特征，这是支撑 6 层深网络不塌成过平滑的第一根柱子（第二根是节点级残差）。

4. **公式 (11)(12)：节点级残差**
$$\alpha_u^{(l+1)} = \exp\big(-\|h_u^{(l+1)} - z_u^{(l)}\|_1\big), \qquad z_u^{(l+1)} = (1-\alpha_u^{(l+1)}) z_u^{(l)} + \alpha_u^{(l+1)} h_u^{(l+1)}$$
    - **含义**：$\alpha_u^{(l+1)}$（节点 $u$ 的自适应残差权重）。与普通残差不同，残差权重**逐节点自适应**——聚合结果和上一层差距小（$\alpha \to 1$）就大胆更新，差距大就多保留旧特征，保住节点个性（p.5）。
5. **公式 (13)–(17)：双头输出与加权损失**
$$\hat{y}_1 = \mathrm{softmax}(W_1^f p + b_1), \quad \hat{y}_2 = \mathrm{softmax}(W_2^f p + b_2), \quad L_{total} = \beta L_1 + \gamma L_2$$
    - **含义**：$\hat{y}_1/\hat{y}_2$（两个头的 softmax 输出——softmax 把任意一组打分归一化成总和为 1 的概率分布，多分类输出层的标准动作：故障类型 / 故障线路）、$p$（$L$ 层输出展平成的向量）、$L_1/L_2$（分类 / 定位损失）、$\beta,\gamma$（两项损失的权重）。两条并行全连接分别输出故障类型与故障线路；最优 $\beta=0.3, \gamma=0.7$（定位更难、权重更大），共 **6 层**（2→6 层性能上升，>6 下降，p.7）。

![[10-Fig3_p4.png]]
*图3（p.4）：两阶段总架构——原始稀疏数据 →EFP 迭代补全 → RGCN-NF（邻居过滤+节点级残差）→ 展平 → 两个并行全连接头（故障类型 / 故障线路）。*
**图解**：这是全文总架构图，从左到右一条主线。第 1 段 Original Nodes Data：一张 6 行特征表，部分行是白色空格（无量测母线，特征置 0）——图上故意留白表示「稀疏」；旁边配一张传播小图与黄色高亮，标注 Iterative Computation ① EFP Algorithm。第 2 段 Completed Nodes Data：同一张表但所有行都填满蓝色（补全完成）。第 3 段 ② RGCN-NF：一串带虚线框的图快照，红色中心节点聚合邻居，灰暗的节点/边被 Neighbor Filtering（邻居过滤）剔除，底部横条标注 Node-Level Residual Connections（节点级残差连接）——表示每一层都做这两件事。第 4 段 Flatten（展平）→ 两个并行的全连接头：上路输出 Fault Type，标注着 AN、BN……（按相分类的故障类型），下路输出 Fault Line，标注着 Bus1-bus2、Bus2-bus3……（故障线路，用「母线对」表示）。怎么看：抓住「空白表格 → 填满表格」这个前后对比（EFP 的功劳）和「快照里灰暗节点被踢出」这个细节（RGCN-NF 的功劳）。读图结论：两个阶段分别对应 GNN 的两个死穴——EFP 治量测稀疏、RGCN-NF 治过平滑；最后的双头共享同一份主干特征、同时训练（$L_{total}=\beta L_1+\gamma L_2$，$\beta=0.3,\gamma=0.7$），一份昂贵仿真数据喂两个任务。

## 六、实验（p.5–11）
1. **平台**：IEEE 33 母线系统在 PSCAD/EMTDC（电磁暂态仿真软件，电力系统仿真的标准工具）建模；蒙特卡洛 $N_{MC}=1000$（Monte Carlo 随机仿真重复次数）次 × 每次 50 个测试用例；60/20/20 训练/验证/测试（60% 样本训练、20% 调超参、20% 最终评分；p.6）。
    - **故障怎么注入**：每个测试用例随机选线路与故障位置，按四类故障（单相接地 / 两相短路 / 两相接地 / 三相接地）之一接入随机大小的故障电阻 $R_f$；同一设置重复 $N_{MC}=1000$ 次蒙特卡洛仿真、每次含 50 个测试用例，让「线路参数偏差、互感器误差、丢包、负荷波动」这些随机因素被大量抽样摊平——看的是模型在成千上万种倒霉情况组合下的平均表现，不是某一次的运气。
2. **不确定性设置**（表 I，p.6）——这是本文实验设计的亮点，把「量测链不完美」制度化：
    - 线路参数相对标称值 ±15% 随机；VT（**V**oltage **T**ransformer，电压互感器）精度 3P 级（比差 3%、角差 3.5 crad（厘弧度））；[[PMU（相量测量单元）|PMU]]（Phasor Measurement Unit，相量测量单元：以统一时钟同步采样的高速量测装置，相当于每秒给电压向量拍 100 张照片）每秒 100 点，稳态幅值误差 0.1%、动态 TVE（**T**otal **V**ector **E**rror，总矢量误差）≤3%；**通信丢包至多 5%**；负荷波动 ±30%；故障电阻 $R_f \sim U[0.1, 100]\,\Omega$（$R_f$：故障点过渡电阻，$U[\cdot,\cdot]$：均匀分布）；量测装置密度 30% / 50% / 70% 三档（p.6）。
    - **这张表怎么读**：每一行都是一个故意掺进实验的「现实不完美因素」及取值范围——真实配电网的线路参数会偏离铭牌值、互感器有精度等级、通信会丢包、负荷早晚波动。实验设计分两层：主实验把这些扰动全部同时打开（综合压力测试），第七节的表 V 再逐个单独注入（单因素敏感性分析）。把这张表当作结论的适用边界清单：正文数字在这些扰动范围内成立，超出范围（如故障电阻超 100 Ω、丢包超 5%）要看对应专项实验（表 VI、图 11）。
3. **指标**（式 18–20）：FCA（分类准确率）、FLA（定位准确率）、JA（联合准确率）。
    - **三个指标怎么算**：FCA（Fault Classification Accuracy）= 故障类型判对的样本数 ÷ 总样本数，考 4 分类头；FLA（Fault Localization Accuracy）= 故障线路判对的样本数 ÷ 总样本数，考 32 分类头；JA（Joint Accuracy）= 类型与线路**同时**判对的样本数 ÷ 总样本数，最严苛——类型答对但线路答错照样不算分。读所有结果表按「JA < FLA < FCA」的难度序预期数值递减；哪个模型「分类高、定位低」的落差大，说明它认得出故障长什么样、却说不出故障在哪——表 III 里 RGCN-NF 的落差最小。
4. **主对比**（表 III，p.7）：对比 STGCN（**S**patio-**T**emporal **G**raph **C**onvolutional **N**etwork，时空图卷积网络）、GCN、Fa-Mb-ResNet、CNN（全部吃 EFP 补全后的数据）。
    - **对比公平性**：所有对手模型吃的都是 EFP 补全后的同一份数据——主表比的是「补全之后谁的骨干网络更强」；EFP 本身的功劳由第 6 条消融（图 8）单独认领，两条证据线不混算。RGCN-NF 三项指标全部最高；别的模型分类与定位之间有明显落差，RGCN-NF 落差最小（具体数值在表 III，正文文本未逐列给出，未能从提取文本确认精确值）。
5. **t-SNE 可视化**（t-distributed Stochastic Neighbor Embedding，把高维特征压到二维看聚类的可视化方法；图 7，p.7）：6 层聚合后 GCN 特征塌成一团，RGCN-NF 仍保持簇间分离——直观证明邻居过滤 + 节点残差抗过平滑。
    > 人话：深 GCN 到 6 层，所有母线的特征挤成一团「分不出谁是谁」；RGCN-NF 的特征图上各故障类型仍然各占一堆——「抗过平滑」最直观的样子。

![[10-Fig7_p7.png]]
*图7（p.7）：RGCN-NF 与 GCN 输出特征的 t-SNE——蓝色（RGCN-NF）在三处成簇、可分性强。*
**图解**：这是单张二维散点图：横轴 Dimension 1、纵轴 Dimension 2（都是 0–1，t-SNE 降维后的两个坐标，只有相对位置意义、没有物理单位），图例——蓝点 = RGCN-NF 的输出特征、橙点 = GCN 的输出特征；每个点是一个测试样本，点挨得近 = 模型内部特征相似。怎么看：蓝点清楚地聚成三个用虚线圈出的簇（上方约 (0.5, 0.8)、左方约 (0.15, 0.5)、右下约 (0.75, 0.15)），簇间有大片空白；橙点则散布在三个簇之间的中腰地带（Dimension 2 约 0.4–0.6），成带状糊成一片、没有自己的簇结构。读图结论：这是 6 层深网络下两种模型的特征空间对比——普通 GCN 的特征相互挤在一起、边界模糊（过平滑的直接可视化：分类器找不到干净的切割线），RGCN-NF 的特征仍保持「同类抱团、异类隔离」的簇结构。「抗过平滑」从一句口号变成了看得见的两色对比。

6. **EFP 消融**（图 8，p.7–8）：EFP vs FP vs 不补全。密度越低 EFP 优势越大；不补全时 FCA/FLA 大幅跳水（读图估读：30% 密度下不补全的 JA 掉到约 35%，FP 约 81%，EFP 仍约 89%）。随机重采样装置位置的 1000 个测试样本上 EFP 依旧稳（图 9）——**补全对布点扰动鲁棒**。
    > 人话：只给三成母线装电表时，不补全等于让模型对着大半张白卷答题（JA≈35%）；FP 补全能拉到约 81%，EFP 的多跳参考再救回约 8 个点——量测越稀疏，补全方式越致命。

![[10-Fig8_p8.png]]
*图8（p.8）：不同装置密度下三种数据补全方式的 FCA/FLA/JA——密度越低，EFP（红）与 FP（黄）、不补全（黑虚线）的差距越大。*
**图解**：这是三联折线图 (a) FCA、(b) FLA、(c) JA；横轴都是量测装置密度 Device density (%)——注意横轴是反着排的：从左 70% 到右 30%，越往右数据越稀缺；纵轴 Accuracy (%)。三条线：红实线圆点 = EFP、黄点线菱形 = FP、黑点划线 = None（不补全）。逐格读关键数字（估读）：(a) FCA——70% 密度下三线约 95 / 95 / 72；到 30% 密度 EFP 仍约 93.5、FP 掉到约 88.5、None 掉到约 55。(b) FLA——30% 密度下 EFP 约 92、FP 约 77、None 约 50。(c) JA——70% 密度下 EFP 约 91.5、FP 约 91、None 约 58；到 30% 密度 EFP 约 88、FP 约 81、None 约 31。怎么看：每格从右往左看（数据越来越穷），重点看 30% 端三条线的裂口宽度。读图结论：① 补全与否是生死线——七成母线没数据时 None 的 JA 只有约 31%，模型基本失明；② FP 能把 JA 拉回约 81%，EFP 的 k 阶感受野扩展再救回约 7 个点（88 vs 81）；③ 密度 70% 时 EFP 与 FP 几乎重合、差距随密度下降而拉大——EFP 的收益与稀疏程度成正比，数据越穷越要用它；红线的平坦还说明 EFP 对「装置装在哪」的随机性不敏感（与图 9 的重采样实验互证）。

7. **更多场景**（p.8–11）：
    - **光伏接入**：33 母线在 2、8、18 号母线接 PV（**P**hoto**V**oltaic，光伏；渗透率 30%），RGCN-NF 仍最优（表 IV）；
    - **单一不确定性源**（表 V）：线路参数偏差下 GNN 系模型最稳（拓扑连接没变，只影响整体幅值/相角）；丢包场景全靠 EFP 顺带把缺失数据点也补了；
    - **高阻故障**：$R_f$ 扩到 0.1–2000 Ω，所有模型都退化但 RGCN-NF 最好（表 VI）；跨阻域实验（训练只用 0.1–100 Ω）显示 (1000, 2000] Ω 段准确率显著下滑（图 11）——高阻故障特征弱，是公认难点；
    - **间歇性故障**（电弧反复点燃熄灭，表 VII）：RGCN-NF 仍最好，STGCN 因时序卷积退化最小；
    - **环网运行**：闭合 5 条常开联络线（7–20、8–14、11–21、17–32、24–28）后，图模型几乎不波动，非图模型（Fa-Mb-ResNet、CNN）明显掉点（表 IX）——**显式利用拓扑的模型对拓扑改接天然鲁棒**；
    - **大规模**：119 母线系统（IEEE 119-bus 标准测试配电网：比 33 母线大得多、分支更多的公共考题；EFP 的 k 调到 6），性能与 33 母线接近（表 VIII、图 13）。

## 局限与启发（3–6 条）
1. **监督依赖仿真标签**：训练/验证/测试全来自 PSCAD 蒙特卡洛仿真，真实配电网的工况漂移（负荷模型不准、未建模的分布式电源控制）可能侵蚀精度——论文 8 的标签稀缺问题在这里被「仿真量产标签」绕开，但仿真-实测域差距是隐性代价。
    - 详释：仿真-实测域差距具体指——PSCAD 里的线路是集总参数模型、负荷是理想化模型、噪声按表 I 的设定「撒」进去；真实配电网的线路参数随天气与老化漂移、负荷波形含谐波、分布式电源的逆变器控制会引入仿真里没有的动态。这些没建模的部分都可能让「仿真里 88% 的 JA」在实地打折；典型的补救是拿少量实测数据微调（论文 8 的 5% 标签适配思路可以直接平移过来）。
2. **EFP 的 k 是超参**：33 母线用 3、119 母线用 6，靠经验定；图更复杂时怎么自动选 k 未讨论。
3. **只用电压幅值特征**：作者自己在展望里承认，未来要引入电流通道特征和物理约束学习（p.12）。
4. **对 AI 运维的启示一**：EFP 的「度-1 节点感受野扩展」直击监控拓扑里的叶子节点问题——只连一个上游的服务/设备，补全指标时不能只抄唯一邻居，要放宽到 k 跳，否则补出来的就是复读机。
5. **对 AI 运维的启示二**：邻居过滤本质是「聚合前先做相似性门控」，对应 AIOps 里聚合多实例指标前先剔除行为不相关的实例，避免告警特征被无关方稀释。
6. 不确定性源逐一注入的实验设计（表 V）值得照抄：定位每个误差来源的贡献，而不是只报一个「综合鲁棒」数字。

## 与其他论文的关系
| 论文 | 网络对象 | 核心缺口 | 学习范式 | 与本文关系 |
|---|---|---|---|---|
| [[7部分可观测输电系统故障定位的图神经网络\|论文7]] | 输电网 | 节点无 PMU | GNN 回归插补（无标签）+ 统计定位 | 都做「节点级补全」；c7 用可训练 GNN、以定位失败率为最终标尺，本文用 Dirichlet 能量驱动的解析迭代（免训练）+ 监督图分类；c7 的 64 点轨迹 vs 本文的稳态/动态电压特征 |
| [[8面向电力通信网络的图对比故障表征学习\|论文8]] | 电力通信网 | 标签稀缺、告警噪声 | 图对比学习 + 轻量分类头 | 同为节点级判别任务；本文标签充足可上 6 层深网络，c8 标签稀缺停在 2 层；本文的邻居过滤与 c8 的注意力聚合（GCFR-GAT）都在解决「邻居不可信」问题 |
| **论文10（本文）** | 配电网 | 量测稀疏 + 过平滑 | 监督多任务 GNN（EFP + RGCN-NF） | — |
| [[1缺失与虚假交互及复杂网络重构\|论文1]]（B 部分） | 一般复杂网络 | 边缺失/虚假 | 双重蒙特卡洛 + 期望最大化 | 本文的 EFP 与 B 部分不完整图信号补全同源（都基于图平滑假设），只是下游从「重构网络」换成「[[故障分类与定位]]」 |

三篇 C2 的分工：c7（输电）把部分观测问题做成「轨迹插补 + 统计检验」，c8（通信网）做成「对比表征 + 少标签分类」，本文（配电）做成「解析补全 + 深监督分类」。**本文是三者中唯一不碰「缺标签」问题的**，它把全部火力集中在「缺量测」和「深层 GNN 工程化」上，实验矩阵（不确定性源、高阻、间歇、环网、PV、大规模）也是最贴工程验收口味的。C1 论文（如 5 号：部分拓扑下的故障诊断）连拓扑都不给全，是本文「拓扑已知」假设的进一步放松；C3 微服务 RCA 则在调用图上重演「量测稀疏 + 深度受限」的组合难题。

### 与论文7的详细互比
- **插补的「火候」不同**：c7 面对的是故障前后 64 个时间点的**动态轨迹**插补，必须保住波形形状（所以有 BMSE）；本文插补的是故障事件特征化后的**静态特征**，Dirichlet 平滑即可。前者更难，后者更稳。
- **评价哲学不同**：c7 的金标准是「补全后统计定位法的失败率逼近全观测情形」（任务导向损失），本文的金标准是 FCA/FLA/JA 三个直接指标——c7 的思路对 AI 运维更有启发：**补全好不好，要让下游任务说了算**。

### 与论文8的详细互比
- 本文的 EFP 是「确定性、全量数据」的补全；c8 的节点掩码是「随机遮盖」的增强——两者合起来看，对缺失/遮挡的处理可以从解析平滑（省数据省训练）一直排到对比学习（费数据费训练但表征更鲁棒），按数据量与标签量选档位。
- 本文邻居过滤的阈值 $Th=0.15$ 与 c8 增强强度 5–10% 都是「别把信息搅浑」的不同参数化。
