
- **标题**：Graph neural networks for the localization of faults in a partially observed regional transmission system（部分可观测区域输电系统故障定位的图神经网络）
- **作者**：Mantautas Rimkus, Piotr Kokoszka, Dongliang Duan, Xuao Wang, Haonan Wang
- **期刊/会议**：Scandinavian Journal of Statistics（统计学期刊，不是电机工程期刊——这点很特别，全文是「统计 + 深度学习」的写法）
- **发表时间**：2025，Vol. 52(2), pp. 572–594，DOI: 10.1111/sjos.12763（2024-11-11 接收）

> **写给初学者的 30 秒导读**：这篇论文解决的问题是——大电网上只有一部分母线装了 PMU（高速传感器），没装传感器的母线在故障期间的电压轨迹是空白，而现成的故障定位方法要求全网数据齐全才能算。它的一句话方法：训练一个图神经网络当「补图仪」，只看有传感器母线的波形，把看不见母线的电压轨迹补出来，再交给现成的统计定位法定位——全程不用「故障在哪」的标签。它最重要的结果一句话说：只观测 36% 的电网（122 根母线里 77 根没装 PMU）时，约四分之三的故障仍能定位到正确的线路（p.18 口径）。读完笔记你应该能回答三个问题：① 「部分可观测」是怎么用 $X_K$ / $X_U$ 两个矩阵形式化的？② RGNN 和 SIGNN 的训练设定差在哪、为什么 SIGNN 会失败？③ 重建损失 BMSE 为什么要为下游定位任务定制？

## 一、preview（p.1）
### 痛点
#### 1. 大电网故障定位难
- 故障（通常是线路短路）几乎瞬间被全网所有量测装置「看见」，但在地理辽阔、拓扑复杂的系统里**定位**它很难。
#### 2. 量测装置（[[PMU（相量测量单元）|PMU]]）不可能装满每个母线

- PMU（Phasor Measurement Unit，相量测量单元：装在变电站里、用统一时钟同步采样、以每秒几十帧的频率上报电压幅值与相位的传感器——相当于给电网装了一台每秒拍几十张照片的高速摄像头；本文仿真中是每秒 120 帧）单价高，全覆盖意味着每个母线都配一台，成本和运维负担都吃不消；
- 全覆盖成本高、故障率也高；**[[部分可观测网络|部分可观测]]**才是现实（p.1–2）。
#### 3. 已有分类式方法有硬伤（p.2）
- 训练时**必须知道故障位置**（标签），可无 PMU 覆盖区域的故障恰恰最难标注——**这不行！**
- 某个量测装置坏了就得重新训练；
- 只输出 0-1 分类，不给出对未观测读数的任何信息。

### 新方法（一段话 + 关键 trick）
**本文的绝招**：不做故障分类器，而是训练 [[图神经网络（GNN）]]（GNN = Graph Neural Network，图神经网络：把神经网络直接架在「节点—边」结构上，每个节点每层都汇总邻居的信息来更新自己的表示——物理量本来就沿电网传播，所以 GNN 特别适合电网数据）去**插补（impute）无 PMU 母线在故障期间的电压幅值轨迹**，把「部分观测」补成「伪全观测」，再套用一个现成的、要求全网观测的**统计[[故障分类与定位|故障定位]]方法**（Kokoszka et al. 2023）。关键 trick：
1. 训练全程**不用故障位置标签**（纯无标签数据）——与自监督学习（self-supervised learning，不靠人工标注、从数据自身构造训练信号）精神类似，但最后一步用统计方法而非神经网络（p.2）；
2. 把「重建得好」定义为「让下游定位精度尽量接近全观测情形」，甚至据此设计了 bias-weighted MSE 损失和 PMU 最优布点算法。

## 二、introduction（p.2–4）
1. 现实痛点：网络攻击、自然灾害、军事行动都可能让部分传感器**断流或数据被污染**（p.2）——所以「部分无信息」不只是省钱问题，还是抗攻击韧性需求。这一点对 AI 运维特别有共鸣：监控 agent 本身也会挂。
2. 已有工作（CNN 分类路线：Li 2019、Afonin & Chertkov 2021、Han 2022 等）都在「有限 PMU 下训练分类器」；插补路线（Zhu & Lin 2021、Foggo & Yu 2022）只处理 PMU 失效后的**常态**数据补全，且假设有历史数据（p.3–4）。
3. 与本文最接近的是 Li & Deka (2021)：物理信息学习 + 自编码器 + 无标签训练，但目标是高阻故障检测而非轨迹重建（p.4）。

### 本文贡献（p.4）
1. 提出 RGNN（regression GNN，回归型 GNN：输出连续数值轨迹而不是类别标签）与 SIGNN（semi-inductive GNN，半归纳式 GNN：训练时连未观测节点的历史数据都没有，只能靠拓扑结构和观测节点的信息泛化到它们）两套 [[图神经网络（GNN）]]，在**不用故障位置标签**的前提下重建无 PMU 母线的故障期轨迹；
2. 设计 [[故障分类与定位]] 的两目标评价：重建损失 + 定位失败率；
3. 提出 bias-weighted MSE 损失（MSE = Mean Squared Error，均方误差：逐点误差平方取平均，回归任务最常用的损失；bias-weighted = 按「偏置」加权，把整体平移和形状畸变分开计费，见第四节）、特征变换（Haar 小波：最简单的正交小波，把序列拆成「相邻差分 + 局部均值」两组系数，见第六节实验 6）、PMU 最优布点的 backward stepwise 算法（反向逐步贪心：从全装出发，每步移走对验证误差伤害最小的那台，见第四节末）；
4. 在 miniWECC 上验证，测试床比以往工作大得多（p.20）。miniWECC = mini Western Electricity Coordinating Council system，缩小版西部互联电网模型：WECC（美国西部电力协调委员会辖区电网）按约 1/3 规模降阶成的 122 母线 / 158 线路公共测试床，是电力系统仿真圈的「中等尺寸标准考题」。

## 三、数据与问题设定（p.4–7）
1. **数据**：miniWECC，122 条母线、158 条线路（多重并行线合并为一条，因为端点量测分不清，p.5）。用 MATLAB 的 Power System Toolbox 仿真故障。
2. **故障生成**：零序阻抗 $z_0$、负序阻抗 $z_n$ 均匀分布于 $[0.0004, 0.189]$ 欧姆，可生成 LL（Line-to-Line，两相相间短路：两根相线直接短接）/ LG（Line-to-Ground，单相接地短路：一根相线与大地短接，现场最常见）/ LLG（Line-to-Line-to-Ground，两相接地短路：两根相线与大地同时短接）/ TP（Three-Phase，三相短路：三根相线互短，最罕见但冲击最大）四类故障；不计随机性也有 $158 \times 4 \times 2 = 1264$ 种唯一故障（158 线 × 4 型 × 近/远端，p.5）。
    - **仿真怎么造故障**：对称分量法把不对称短路等效成「在故障点接入零序/负序阻抗」——$z_0$（zero-sequence impedance，零序阻抗：接地故障回路的等效阻抗）与 $z_n$（negative-sequence impedance，负序阻抗：不对称短路的等效阻抗）。两者都接得到接地类故障（LG / LLG），只体现 $z_n$ 得到相间短路（LL / TP）；阻抗值越小短路越「硬」、全网电压凹陷越深。「近/远端」指故障点设在线路靠近哪一端母线处——同一故障打在近端与远端，各母线的凹陷分布不同，所以 158×4 还要乘 2。注入过程：仿真器在选定线路的选定位置按抽到的 $z_0/z_n$ 值接入短路，跑 10 秒电磁暂态仿真，记录全网母线每秒 120 帧的电压幅值——这就是一条训练样本的来源。
3. **量测**：每秒 120 个采样、每次仿真 10 秒；本文只用故障时刻 $t_f = 32/120$ s（$t_f$：**f**ault，故障发生时刻）前后各 32 个点、共 64 个时间戳（约 0.53 s），且**只用电压幅值**——够用（p.5）。四种故障类型的信息**完全不告诉模型**。
4. **部分可观测的形式化**（p.7）：
    - PMU 装在子集 $K \subset V$（$K$：**K**ept，装有 PMU 的母线集合；$V$：全网母线集合；$K=|K|$ 台），未观测母线集合 $U = V \setminus K$（**U**nobserved，未装 PMU 的母线集合）；
    - 观测特征矩阵 $X_K \in \mathbb{R}^{2m \times K}$（装表母线的电压轨迹矩阵，$2m$ 为每母线轨迹的时间维度，本文 $2m=64$），未观测轨迹 $X_U \in \mathbb{R}^{2m \times U}$（未装 PMU 母线上拿不到的电压轨迹矩阵，要补的目标）；
    - 目标：找 $f$（要学的重建映射）使 $f(X_K) = \hat{X}_U$（补全出的伪观测轨迹），同时 (1) 最小化重建损失 $\ell$（loss，衡量重建好坏的损失函数）$(X_U, \hat{X}_U)$；(2) 让基于 $\hat{X} = X_K \cup \hat{X}_U$（补全后的伪全观测矩阵）的定位精度尽量逼近基于全数据 $X$ 的精度（p.7）。
    - **这就是 [[部分可观测图（partially observed graph）]] 的典型设定：图拓扑 $G=(V,E)$（$V$：节点/母线集合，$E$：边/线路集合）完全已知，缺的是部分**节点**上的信号**，不是缺边。

![[7-Fig1_p6.png]]
*图1（p.6）：miniWECC 各母线的电压幅值轨迹。$t_f\approx0.27$ s 处全网出现电压凹陷，随后恢复——模型要重建的就是这条 64 个时间戳的轨迹窗口。*
**图解**：这是上中下三联的时间序列图，横轴都是时间（秒，0–0.55 s），纵轴都是电压幅值（|Kilovolt|，千伏），每条细灰线是一根母线的电压轨迹。上格是全程视图：t≈0.27 s 处有一条竖直虚线（故障时刻 $t_f$），此前所有线平稳贴在 0.95–1.05 kV；故障瞬间大部分线下坠到 0.5–0.7 kV，最深处的一根砸到接近 0.05 kV，到 t≈0.37 s 全部回升。中格把故障前 0–0.25 s 放大：所谓「稳态」其实是围绕 1.0475 kV 的细密抖动——数据里有噪声，不是理想直线。下格放大 0.25–0.55 s 的恢复段：各母线以不同斜率爬回稳态。怎么看：先在上格找虚线定故障时刻，再到下格看谁凹得深、谁恢复慢。读图结论：① 横轴 0–0.55 s 恰好就是模型输入的 64 采样点窗口（$t_f$ 前后各 32 点、每秒 120 帧）；② 一次故障同时改变全网每根母线的轨迹，凹陷深度按电气距离分档——「全网信号里藏着故障位置」这个立论在这张图上一眼可见。

![[7-Fig2_p6.png]]
*图2（p.6）：故障母线（虚线）与正常母线（灰线）的轨迹对比——离故障越近电压凹陷越深，这是下游「落差最大 = 近端母线」统计定位的物理直觉来源。*
**图解**：同样是电压幅值-时间三联图（横轴秒、纵轴 kV），但每格只突出两类线：黑色虚线 = 故障所在母线的轨迹，黑色实线 = 紧邻的正常母线，灰色细线 = 其余全部母线；三格各是一种故障情形，凹陷深度差别巨大——上格虚线凹到约 0.77 kV，中格虚线直接砸穿到 0 kV 附近（最猛烈的短路），下格虚线只浅凹到约 0.96 kV。怎么看：每格盯 $t_f$ 之后那一段，比较虚线、实线、灰线群的凹陷深度排序。读图结论：无论故障轻重，凹陷深度始终按「离故障的电气距离」排序——故障母线最深、紧邻母线次之、远处母线最浅。下游统计定位法（第五节公式 5）拿「故障前后落差最大」当近端母线的判据，物理依据就是这张图；反过来说，**补全轨迹时一旦把凹陷的深浅差异抹平（比如补成邻居的复读机），落差排序就乱了，定位必然失效**——第四节 BMSE 损失为什么要保形状，答案在这张图里。

5. **评价口径**：预测线路 $\hat{l}_0 = l_0$ 算全对；预测近端母线 $\hat{i}_0 = i_0$ 算部分对；失败率 = 错误预测占比（p.6）。
    - **指标怎么算、怎么读图**：记号约定是「下标 0 = 真值、头顶戴帽子 ^ = 预测值」。对每个测试仿真，统计定位法输出 $\hat{l}_0$（预测故障线路）与 $\hat{i}_0$（预测近端母线），与仿真预设的真值比对：线路命中 = 全对、只命中母线 = 部分对、两者皆错 = 记一次失败；**失败率 = 失败数 ÷ 总测试仿真数**。第六节所有定位图的纵轴都是这个失败率（0–100%，越低越好）；重建误差（MSE / RMSE 等）只是中间指标，最终验收标准是「失败率逼近全观测情形的约 4%」（p.15）。

## 四、方法：RGNN 与 SIGNN（p.8–13）
1. **公式 (1)：DGCN 扩散卷积**（p.9）
    - DGCN = Diffusion Graph Convolutional Network，扩散图卷积网络（Li et al. 2018 提出的基础 GNN 层）：把「信息沿图扩散 $K$ 步」写成 $K$ 个转移矩阵乘法的加权和，$K$ 阶扩散 = 每个节点看得见 $K$ 跳以内的邻居。
    - **含义**：基础架构是 Li et al. (2018) 的 Diffusion Graph Convolutional Network（扩散图卷积网络），$K$ 阶扩散求和（注意：此处的 $K$ 是扩散阶数超参，与上节装 PMU 的母线集合 $K$ 重名但无关）：
    $$H^{l+1} = \sum_{k=0}^{K} T_k(\mathbb{A}) H^{l} \Theta_l^{(k)}$$
    - 其中 $\mathbb{A}$ 是由邻接矩阵导出的转移矩阵（每行给出一跳邻居的归一化传递权重），$T_k(x)=x^k$；$H^{l}$ 为第 $l$ 层节点表示矩阵，$\Theta_l^{(k)}$ 为第 $l$ 层第 $k$ 阶可训练权重。权重尺寸由网络宽度 $z$（隐藏层宽度超参）控制（式 1）。
2. **公式 (2)：本文的改进版（残差式扩散卷积）**（p.9–10）
    - **含义**：大量数值实验后，作者改成带残差连接、SELU（**S**caled **E**xponential **L**inear **U**nit，自归一化激活函数，即式中的 $\sigma$）激活的形式：
    $$H^{l} = \sigma\Big( \sum_{k=0}^{K} T_k(\mathbb{A}) H^{l-1} \Theta_l^{(k)} \Big) + H^{l-1}, \quad 1 \le l \le L$$
    - **为什么需要**：电网数据用更深的网络更有效（很多场景 $L=3$ 就够，这里 $L=4\sim8$；$L$：网络总层数）；残差 + SELU 让深层训练稳定。$H^0 \in \mathbb{R}^{n \times 2m}$（$n$：母线总数，$n=122$），**未观测轨迹在输入里被 mask 成 0**，第一层只向邻居传 0，后面 $L-1$ 层负责泛化出重建（p.10）。小 $K$ 让扩散保持局部化——网格搜索发现学习本来就是局部的（p.17）。
3. **两种数据可用场景 → 两种网络**（p.9–10）：
    - **RGNN**（regression GNN）：训练时可以用 $X_U$（相当于历史上曾装过 PMU、后来因灾害/攻击断流）。用 mask 矩阵 $M_{sample}$（**s**ample 采样掩码矩阵，$U$ 行置 1、其余 0）与训练数据做 Kronecker 积 ⊗（Kronecker product，分块放大相乘），把 $U$ 的行清零——$X_U$ **只在算 loss 时用**，不进网络前向（p.10，Algorithm 1）。
    - **SIGNN**（semi-inductive GNN）：训练时**完全看不到** $U$ 的轨迹，只知道这些节点存在（信息藏在固定的邻接矩阵 $A$ 里）。每次迭代把 $K$ 随机拆成预测组 $K_0$（2–7 个进 $K_1$ 作「伪未观测」）和目标组 $K_1$，用 $K_0$ 预测 $K_1$ 来学消息传递；验证时固定从 $K$ 里留 3 个节点当 $K_1^{Val}$ 检验对「从未见过数据的节点」的泛化（p.10–11，Algorithm 2）。**这是本文处理部分观测最核心的设计：把「哪些节点观测/哪些不观测」当作每次迭代随机重采样的掩码，从而把「预测没见过信号的节点」变成可以训练的任务。**
    > 人话：RGNN 像「考前见过答案」——这些母线历史上真有读数，训练时把答案遮住让网络猜、猜完对答案；SIGNN 像「从未见过的考卷」——连历史读数都没有，只能靠每轮随机假装几台 PMU 掉线来练「猜没见过的母线」。实验证明后者极难（SIGNN 基本失败），能遮住重练的 RGNN 效果好得多。
4. **损失函数：BMSE（bias-weighted MSE）**（p.13）
    - **含义**：普通 MSE 对「整体偏移」和「形状差异」一视同仁，但下游统计定位法更怕**形状不对**而不是整体有偏。于是把 MSE 分解为去偏部分 + 偏置平方和：
    $$\ell_{\mathrm{MSE}}(\hat{Y}, Y) = \ell_{\mathrm{MSE}}(\hat{Y}_{ba}, Y) + \frac{2m}{r}\sum_{i=1}^{r} b_i^2$$
    $$\ell_{\mathrm{BMSE}}(\hat{Y}, Y) = \alpha\, \ell_{\mathrm{MSE}}(\hat{Y}_{ba}, Y) + (1-\alpha)\frac{2m}{r}\sum_{i=1}^{r} b_i^2, \quad \alpha \in (0,1)$$
    - **符号**：$\hat{Y}/Y$：预测/真值轨迹矩阵；$r$：轨迹条数（样本量）；$\hat{Y}_{ba}$（**b**ias-**a**djusted，减去各自整体偏移后的预测）；$b_i$（第 $i$ 条轨迹的整体偏移量）；$\ell_{\mathrm{BMSE}}$（**B**ias-weighted **M**SE，去偏形状误差与偏置平方和的加权和）；$\alpha$（两项的权衡系数，$\alpha\in(0,1)$）。
    - **为什么需要**：这是「损失函数为下游任务定制」的漂亮示范——重建指标的偏好直接来自定位方法对误差结构的敏感性。
    > 人话：普通 MSE 把「整条曲线整体抬高 0.1」和「曲线形状画歪」罚得一样重，但下游定位法看的是凹陷形状、自己会扣掉整体平移。BMSE 把「偏移」和「形状」分开计费，逼着模型别在形状上偷懒。
5. **PMU 最优布点（Algorithm 3，backward stepwise）**（p.13–14）：从全部 122 个母线出发，每次尝试把一个母线移入 $U$、重训小号 RGNN（$L=3, z=150, K=2$）记录验证误差，移走代价最小的那个，直到剩 $K$ 台。暴力搜索在 $K=70$ 时约有 $1.02\times10^{35}$ 种组合，不可行（p.13）。副产品：电网公司可以据此决定「只买得起 N 台 PMU 时装哪」（p.17，图 3）。

![[7-Fig3_p17.png]]
*图3（p.17）：Algorithm 3 推荐的监测装置布点（方块），左 K=27、右 K=57——直接可视化了「哪些节点观测」这个核心卖点。*
**图解**：这是两张并排的 miniWECC 地理接线图：底图是美国西部几个州（加利福尼亚、俄勒冈、内华达等）的边界线，小圆圈 = 母线（旁边标着编号，如 34、21、57），黑线 = 输电线路，带双向箭头的粗虚线 = 直流联络线；蓝色方块 = 算法 3 选中的 PMU 安装位置。左图 K=27（只装 27 台），右图 K=57（装 57 台）。怎么看：先数方块数量，再对比分布——右图不是简单「全线加密」，而是把新增的 30 台优先补进东部及中部新增的关键枢纽位置，避免某个区域方块扎堆（扎堆 = 冗余）。读图结论：PMU 布点是组合优化问题（$K=70$ 时约有 $1.02\times10^{35}$ 种组合，暴力枚举不可行），backward stepwise 算法用「每次移走验证误差代价最小的母线」的贪心策略给出了可直接交付的安装方案；对 AI 运维的映射是——监控埋点预算有限时，用同样的「逐步移除 + 验证误差打分」流程决定 trace/日志采样点挂在哪几个服务上。

## 五、下游统计定位法与基准（p.14–15）
1. **Module 2：Kokoszka et al. (2023) 的统计定位**（假设 $t_f$ 已知，全观测下失败率约 4%，p.15）：
    - 人话版：这套方法不训练任何模型，纯统计检验——第一步算每根母线「故障前窗均值 vs 故障后窗均值」的落差（公式 3–5），谁的落差最大谁就是近端母线；第二步盯故障清除后电压的恢复过程（公式 6–8），在近端母线的直连邻居里挑恢复模式变化最剧烈的当远端母线，两端一连就是故障线路。**它要求全网 122 根母线的数据一个不缺**——这正是本文要训练 GNN 把缺失轨迹补齐的原因：补全器是给这套「挑剔的」现成方法递数据的。
    - **公式 (3)(4)：故障前后时间窗平均**
    $$x_k(t, S_0) = \frac{1}{S_0/\delta}\sum_{l=1}^{S_0/\delta} x_k(t - l\delta), \qquad m_k(t, S_1) = \frac{1}{1 + S_1/\delta}\sum_{l=0}^{S_1/\delta} x_k(t + l\delta)$$
    - **含义**：$x_k$（母线 $k$ 的电压幅值序列）是故障前沿 $t$ 往前的窗内均值，$m_k$ 是往后窗内均值；$S_0/S_1$：故障前/后时间窗长度，$\delta$：采样间隔，$l$：窗内采样点下标。
2. **公式 (5)：近端母线预测**
$$\hat{i}_0 = \arg\max_{k} \big| m_k(t_f, S_1) - x_k(t_f, S_0) \big|$$
    - **含义**：$\hat{i}_0$（预测出的近端母线）。谁的「故障前后落差」最大，谁就最靠近故障点。直觉：离故障越近电压凹陷越深。
3. **公式 (6)–(8)：远端母线预测**：利用故障清除后的恢复过程，定义恢复时刻 $t_R$（**R**ecovery，恢复时刻；判定标准：相对变化超过阈值 $\tau_1$，式 7），再在与 $\hat{i}_0$ 直连的母线中取
$$\hat{j}_0 = \arg\max_k \big( |D_k^*(t, t_f, S_0)| - |D_k^*(t-\delta, t_f, S_0)| \big)$$
    - 预测线路 $\hat{l}_0$（预测的故障线路）取 $\hat{i}_0$ 与 $\hat{j}_0$（预测的远端母线；$D_k^*$ 为母线 $k$ 恢复过程的统计量）之间那条线（p.15）。
4. **基准方法 BM**（p.15–16）：没有别的无标签工作可比，所以自建简单基准——把 $U$ 中母线的缺失轨迹用**直连邻居的平均**迭代补齐。BM-R / SIGNN-R 表示在「重标定数据」（各母线轨迹除以故障前均值，消除不同线路稳态电压差异）上训练的版本（p.17）。

## 六、实验（p.16–19）
1. **数据划分**：10000 训练 / 2500 验证 / 9068 测试仿真，Torch（PyTorch，主流深度学习框架）实现，Adam（自适应矩估计优化器：深度学习最常用的梯度下降改进版），GTX 1080 Ti（消费级显卡，说明训练门槛不高）。
    - **实验流水线五步**：① 造数据——用 MATLAB 的 Power System Toolbox 对 miniWECC 做时域仿真，每次随机抽线路（158 选 1）、故障类型（4 选 1）、$z_0/z_n$ 阻抗值、近/远端位置，注入短路，录 10 秒全网电压；② 截窗口——取 $t_f$ 前后各 32 个采样点、共 64 点的电压幅值作一条样本（约 0.53 秒）；③ 切分——共 21568 条仿真按 10000 / 2500 / 9068 切成训练 / 验证 / 测试，同一生成机制、互不重叠；④ 训练——RGNN 只喂 $X_K$ 的观测轨迹，$X_U$ 用 $M_{sample}$ 掩码遮住、只在算损失时打开；SIGNN 每轮从 $K$ 里随机拆出 $K_1$ 当「伪未观测」节点；⑤ 验收——每个模型跑完 9068 个测试仿真，先把补全后的伪全观测矩阵 $\hat{X}$ 交给统计定位法，再算失败率。**重建误差低只是手段，定位失败率逼近全观测的约 4% 才是终点**。
2. **超参**：网格搜索后 $z=200$；$U \le 42$ 用 $L=4$、更大 $U$ 用 $L=6$（SIGNN-R 相应用 6/8）；$K=2$ 影响很小；加深比加宽有用（p.18–19）。
3. **重建与定位结果**（图 4、图 5，p.18–19）：
    - RGNN 在 MSE 和定位失败率上全面大幅领先 BM/BM-R（把误差指标从 MSE 换成 RMSE（Root Mean Squared Error，均方根误差：MSE 开根号，单位与电压一致）/ MAE（Mean Absolute Error，平均绝对误差：逐点误差绝对值取平均）/ MAPE（Mean Absolute Percentage Error，平均绝对百分比误差：误差除以真值再取平均，衡量相对偏差）的版本，RGNN 同样垫底 = 最优——结论不挑误差指标，稳）；
    - **只观测 36% 电网（U=77）时，RGNN 仍有约 75%（3/4）的线路定位成功率**（p.18）；
    - **故障发生在无 PMU 母线上时，RGNN 近端母线定位成功率约 60%**（p.18，图 5 下排，读图估读：RGNN 曲线全程比 BM 系低 30 个百分点以上）。

    > 人话：电网六成以上母线没装传感器时，仍能对约四分之三的故障说出「坏在哪条线」；故障偏偏发生在看不见的母线上时，十次里也能蒙对六次近端——同场景下基准方法的失败率高出 30 个百分点以上。

![[7-Fig5_p19.png]]
*图5（p.19）：不同 U（未观测母线数）下的定位失败率。上排=全部测试仿真，下排=故障近端母线在 U 内的困难仿真；RGNN（浅灰）始终最低。*
**图解**：这是 2×2 的折线图组，四张小图共用顶部一套图例（Model）：黑色带点实线 = BM，中灰线 = BM-R，浅灰线 = RGNN。横轴都是未观测母线数 $U$（从 12 加到 72+，越往右电网被观测的比例越低），纵轴都是故障定位失败率（0–100%，越低越好）。四格分工：上排 = 全部测试仿真（左：线路预测，右：近端母线预测），下排 = 故障近端母线本身就在 $U$ 内的困难仿真（同左/右分工）。怎么看：先看上排左格——$U=12$ 时三条线都从 12–15% 起步，$U$ 加到 77 时 BM 爬到约 65%、BM-R 约 60%、RGNN 约 45%；再看下排两格——困难场景里 BM/BM-R 的失败率爬到 75–85%，RGNN 全程压在 25–40%，差距拉大到 30–40 个百分点。读图结论：① RGNN 曲线在四格里全程最低，「补全器 + 统计定位」的组合吃得下最稀疏的情形；② 上排右格里 RGNN 的近端母线失败率稳定在 25–30%（成功率约 70–75%），而 BM 系一路爬到 60% 以上；③ 所有曲线都随 $U$ 单调上升——观测比例是硬约束，部署时要按这条曲线定预算红线。

4. **个案展示**（图 6，p.19）：U=17 时 30–31 号线故障（30 号在 U 内），RGNN 重建轨迹与真值几乎重合，BM/BM-R 则在故障后段明显偏离。

![[7-Fig6_p19.png]]
*图6（p.19）：U 内 30 号母线的轨迹重建。黑=真值，灰实=RGNN，点线/虚线=两个基准——RGNN 几乎贴住真值。*
**图解**：单条轨迹的重建质量对比图：横轴时间 0–1.0 s，纵轴 |kilovolt|（约 0.95–1.14 kV）；顶部图例四条线——黑色实线 = Truth（真值）、深灰实线 = RGNN、细点线 = BM、短虚线 = BM-R。怎么看：分三段读——0–0.5 s 稳态段四条线完全重叠（1.025 kV 附近，谁都会抄）；0.5–0.65 s 故障段一起下凹到 0.955–0.965 kV，四条线仍然贴得很近；**0.65 s 之后的恢复段才是分水岭**：真值和 RGNN 平滑地爬回约 1.06 kV，而 BM、BM-R 直接跳升到 1.10–1.14 kV 并停在高位不回落，系统性偏高约 0.05–0.08 kV。读图结论：这是 U=17（86% 母线可观测）时 30–31 号线故障、30 号母线恰在未观测集合里的个案——RGNN 仅凭邻居轨迹就把看不见的母线重建到几乎贴住真值；两个基准在恢复段的整体偏移正是「偏置错误」，会直接改变「故障前后落差」的计算、进而拖垮下游定位——单点重建质量与图 5 的全局失败率在这里互相印证，也再次说明 BMSE 把偏置单独计费的动机。

5. **原始数据 vs 重标定数据**：SIGNN 默认版**失败了**，不如基准；SIGNN-R（重标定）略好于 BM 系，在「近端母线在 U 内」的困难仿真上明显更好（p.18）。教训：不同母线稳态电压差异会污染「学习故障形状」这个目标。
6. **Haar 小波**（Haar wavelet，最简单的正交小波：把序列拆成「相邻差分 + 局部均值」两层系数）：把 GNN 输入输出换成 Haar 小波系数，精度与原始相当，但**训练收敛时间约减半**（p.19）。
7. **成本**：RGNN 每个固定 U 约 30 分钟，BM 约 1 分钟（i7-6850K + 1080Ti，p.18）——精度是花钱买来的。

## 局限与启发（3–6 条）
1. **SIGNN 基本失败**（只在重标定 + 困难场景略胜基准）：说明「从未观测过的节点」靠纯拓扑 + 少量观测节点泛化仍极难——AI 运维里「新上线、无历史指标的服务」同理，先重标定/归一化再学是个便宜有效的招。
2. **重构而非分类**的思路很值得抄：与其在部分观测下硬训端到端定位器（换布点就得重训），不如训一个「补全器」接入任意成熟的全观测诊断方法（p.2）。AI 运维中对应：补全缺失监控指标，复用现有告警规则。
3. **损失函数要为下游定制**（BMSE 分解）：评价/训练指标与真实任务（定位失败率）之间有结构性错位，MSE 未必是你要的。
4. **PMU 布点算法**=「有限预算下监控埋点怎么放」的通用套路（贪心逐步移除 + 验证误差打分），可直接迁移到 trace/日志采样点规划。
5. 局限：只用了电压幅值一种信号、依赖已知 $t_f$、计算上比简单基准慢 30 倍；且统计定位代码只此一家可用，外部效度待验证（p.15、18）。

## 与其他论文的关系
| 论文 | 网络对象 | 观测不完整的处理 | 学习范式 | 与本文关系 |
|---|---|---|---|---|
| **论文7（本文）** | 输电网（122 母线） | 节点无 PMU，重建缺失**轨迹** | GNN 回归式插补，无标签 | — |
| [[10稀疏量测配电网故障分类与定位的图方法\|论文10]] | 配电网（33/119 母线） | 节点无量测，EFP（Extended Feature Propagation，扩展特征传播：论文10 提出的免训练补全算法，按「相邻节点特征差异最小化」从多跳邻居扩散补特征）特征传播补全 | 监督式多任务 GNN（类型+线路分类） | 同为「节点级补全 + 下游诊断」，但 10 有标签、面向图分类，7 无标签、面向轨迹重建；10 用 Dirichlet 能量解析式补全，7 用训练出来的 GNN 补全 |
| [[8面向电力通信网络的图对比故障表征学习\|论文8]] | 电力通信网 | 不缺节点观测，缺**标签**、拓扑漂移、告警噪声 | 图对比学习（自监督预训练+小分类头） | 都不用/少用故障位置标签；7 干脆零标签，8 用对比学习榨取无标签结构信息，最后都落回轻量监督/统计步骤 |
| [[1缺失与虚假交互及复杂网络重构\|论文1]] / [[4从不完整图信号中学习图：从批量到在线方法\|论文4]]（B 部分） | 一般复杂网络 | 缺边/缺节点信号 | 概率重构 / 在线图信号学习 | 7 相当于「图已知、节点信号缺失」的图信号补全问题，与 B 部分不完整图信号学习同一谱系，只是下游任务换成了故障定位 |

三篇 C2 论文合起来正好是一张「对象 × 缺什么 × 怎么学」的表：输电（7）缺**节点量测**→GNN 回归插补；配电（10）缺**量测密度 + 网络深度**→特征传播 + 抗过平滑深 GNN；通信网（8）缺**标签**→对比学习。C1（如 5、6 号论文）讨论的是拓扑本身不完整甚至没有拓扑时的诊断，与本文「拓扑已知、信号缺失」的设定互为补充；C3（微服务 RCA）则把同样的问题意识搬到了调用链场景。

### 与论文10的详细互比
- **补全对象不同**：c7 补的是**时间序列**（64 个时间戳的电压轨迹），补全质量用「下游定位失败率」衡量；c10 补的是**静态特征向量**（EFP 按 Dirichlet 能量最小化解析迭代，无需训练），补完直接进监督 GNN。
- **统计严谨性 vs 工程指标**：c7 给出两种数据可用场景的形式化、损失分解的数学推导；c10 给出更全面的鲁棒性矩阵（参数偏差、VT/PMU 误差、丢包、高阻、间歇性、环网）。
- **共同直觉**：都相信「相邻母线电压相似」（c7 的扩散卷积、c10 的 Dirichlet 能量平滑假设（Dirichlet 能量：图信号处理中衡量「相邻节点特征差异总和」的量，最小化它 = 让补全值尽量贴合邻居，见论文10 笔记第四节公式 (4)））——这是电网图上做插补的物理基础。

### 与论文8的详细互比
- c8 的标签稀缺动机与 c7 的零标签动机同源，但路线相反：c7 完全绕开监督（统计方法收尾），c8 用对比学习预训练后仍需少量标签微调分类头。
- c8 面对拓扑**演化**（churn 5–10%）加时间一致性正则；c7 假设图固定（作者明确承认与 inductive 学习定义不完全对齐，p.8–9）——若电网拓扑改接，c7 需要重训。
- 部署代价：c8 强调轻量、近线性复杂度；c7 单次重建 30 分钟，更像离线分析工具。

### 与 B 部分的联系
- c7 的 RGNN/SIGNN 掩码重采样机制，本质上是在回答 B 部分论文 4 的「不完整图信号」问题，只是把重构目标换成了「让下游统计检验成立」；BMSE 的偏置/方差分解也与 B 部分对误差结构的关注（论文 2 的异质误差）遥相呼应。
