
- **标题**：GCFR: graph contrastive fault representation for robust diagnosis in power communication networks（面向电力通信网络鲁棒诊断的图对比故障表征学习 GCFR）
- **作者**：Baohao Chen, Guosheng Lu, Yifeng Zhu, Chengyu Liu, Bingdong Qin, Jianxue Li（中国南方电网超高压输电公司）
- **期刊/会议**：Scientific Reports（Nature 旗下，s41598）
- **发表时间**：2025，15:39838，DOI: 10.1038/s41598-025-23457-2（2025-07-09 投稿，10-07 接收）

> **写给初学者的 30 秒导读**：这篇论文解决的问题是——电力通信网络（电网内部自己的专用通信网）故障样本极少、标注贵，纯监督 GNN 喂不饱；而且网络拓扑天天变、告警数据又脏（时间戳抖动、丢失、虚假级联）。它的一句话方法：把同一张图随机扰动出两个「视图」，用对比损失逼模型认出「被扰动前后是同一个节点」，无标签地学出鲁棒的节点向量，再只接一个小分类头用少量标签微调；外挂三件套——时间一致性正则抗拓扑漂移、小波去噪 + 领域特征抗告警噪声、选择性预测兜底可靠性。它最重要的结果一句话说：只用 1% 的标签，F1 就压过全监督基线（GridGraph 0.927 vs 0.892）；Texas2000 上漏检率 FNR 从对手的 0.072 降到 0.035，几乎减半。读完笔记你应该能回答：① InfoNCE 的正负样本对是怎么构造的？② TempReg 用什么代价换来抗漂移？③ 为什么 INSA 的 FNR = 0.002 反而是坏消息？

## 一、preview（p.1）
### 痛点（三大现实挑战）
#### 1. [[标签稀缺]]
- [[电力通信网络（PCN）|PCN]]（Power Communication Network，电力通信网络：电网内部承载继电保护信号传送、控制指令下发、数据交换调度的专用通信网，相当于电网的「神经系统」——p.1 特别强调 PCN 故障可能传导到物理电网层引发系统性扰动，这是它值得单独研究的根本原因）故障样本少、标注贵，纯监督 [[图神经网络（GNN）|GNN]]（Graph Neural Network，图神经网络：直接在图的节点与边上做消息传递的神经网络）喂不饱（p.1）。
#### 2. 拓扑演化
- 网络配置持续变动，静态模型很快过时（p.1）。
#### 3. 告警噪声
- 告警流有**时间戳抖动、突发丢失、虚假级联**，既污染表征又让阈值不稳（p.1）。

### 新方法（一段话 + 关键 trick）
**本文的绝招**：GCFR（Graph Contrastive Fault representation，图对比故障表征——标题缩写，指整套「用对比学习在故障数据上学鲁棒节点表征」的框架）= 多视图图增强（multi-view graph augmentation：把同一张图做两次不同的随机扰动，得到两个「视角」）+ 小批量 InfoNCE（InfoNCE = Information Noise-Contrastive Estimation，基于信息噪声对比估计的损失，对比学习的标准损失：拉近同一节点的正样本对、推远负样本对）的 [[图对比学习]]，先自监督（self-supervised：不靠人工标签，从数据自身构造训练信号）地学出鲁棒节点嵌入（embedding：把每个节点压成一个固定长度的向量，向量近 = 性质像），再接一个两层 MLP（Multi-Layer Perceptron，多层感知机：最普通的前馈神经网络）小分类头做节点级「故障/正常」二分类。关键 trick：
1. 三种**保语义的轻量增强**：节点特征掩码、边删除、小规模拓扑扰动（p.3）；
2. **时间一致性正则**约束相邻快照的表征，抗拓扑漂移（p.5）；
3. **领域感知告警传播特征 + DWT（Discrete Wavelet Transform，离散小波变换）小波去噪**模块对付告警流脏数据（p.12）；
4. 近似不确定性量化（MC dropout（Monte Carlo dropout，推理时也随机丢弃神经元、多次前向看输出抖动程度）/ 深度集成 / 温度缩放）+ 选择性预测（selective prediction，没把握的样本弃权不答），显式控制「覆盖率–风险」权衡（p.11–14）。

## 二、introduction 与相关工作（p.1–2）
1. 现实痛点：PCN 承担保护信号传送、控制指令下发、数据交换调度，PCN 故障可能**传导到物理电网层**引发系统性扰动（p.1）——这就是为什么通信网诊断值得单独研究。
2. 方法演进：专家系统/码本（规则难维护难扩展）→ 决策树/模糊神经网络/贝叶斯网络 → GNN（GCN（Graph Convolutional Network，图卷积网络）、GAT（Graph Attention Network，图注意力网络）、元学习）→ 自监督图对比（DGI、GRACE、GCA：三种经典图自监督/对比学习方法）（p.2）。
3. 最强对标 NSMFD（本文要打的第一名基线：一种面向 PCN 的监督式 GNN 故障诊断方法）：靠邻域采样 + 多跳聚合做故障节点分类，但**单视图监督**（只在原始图这一个视角上做监督训练）使其适应性受限（p.2）。

### 本文贡献（p.2）
1. GCFR 框架：多视图增强 + mini-batch InfoNCE + 轻量分类头；
2. 时间一致性正则对抗拓扑演化；
3. 告警传播特征 + DWT 去噪对抗告警噪声；
4. 不确定性校准与选择性预测，并在标签稀缺、时间漂移、跨数据集迁移、匿名真实切片上验证。

## 三、方法（p.2–5）
1. **公式 (1)：节点掩码**
$$\tilde{x}_i = x_i \odot m_i$$
    - **含义**：$x_i$（节点 $i$ 的原始特征向量）、$\tilde{x}_i$（掩码后的特征向量）、$\odot$（逐元素相乘）、$m_i \in \{0,1\}^D$（$D$ 维 0/1 掩码向量，$D$ 为特征维数）每维以一定概率置 0，随机遮掉部分特征，模拟信息缺失（p.3）。默认掩码率 10%（p.15）。
2. **公式 (2)：边删除**
$$\Pr\big((u,v) \in E'\big) = 1 - p$$
    - **含义**：$(u,v)$（一条边，$u$、$v$ 为两端节点）、$E'$（增强后的边集）、$\Pr(\cdot)$（概率）。每条边以概率 $p$（边删除概率）保留；删除经过约束，**保证图连通性不被破坏**（p.3）。默认 10%。
3. **拓扑扰动**：随机加一条新边或把某条边的一端换成随机节点，只做小规模修改（默认强度 5%，p.15）——这是针对「拓扑会演化」的域随机化。
    - **增强为什么必须「保语义」**：对比学习的正样本对是「同一个节点的两个视图」。如果增强下手太狠（删掉半张图、改掉大半特征），两个视图就不再是同一个节点的合理变体，模型会学到「把不同的东西拉近」，表征直接报废。所以三种增强都压在小强度（特征掩码 10%、边删除 10%、拓扑扰动 5%）：刚好逼模型放弃「死记特征值」这条近路，又不破坏节点身份——这就是「保语义的轻量增强」的字面意思。
4. **公式 (3)：InfoNCE 对比损失**
$$L_{contrast} = -\sum_{i=1}^{N} \log \frac{\exp\big(\mathrm{sim}(z_i, z_i^+)/\tau\big)}{\sum_{j=1, j\neq i}^{2N} \exp\big(\mathrm{sim}(z_i, z_j)/\tau\big)}$$
    - **含义**：$N$（一个 batch 内的节点数；分母遍历 $2N$ 是因为每个节点有两个视图的嵌入）、$z_i$（节点 $i$ 在一个增强视图下的嵌入）、$z_i^+$（同一节点在另一视图下的嵌入）、$\mathrm{sim}(\cdot,\cdot)$（余弦相似度）、$\tau$（温度系数，控制对难负样本的敏感度）。同一个节点在两个增强视图下的嵌入 $(z_i, z_i^+)$ 为正样本对，不同节点为负样本对。**只有 $z_i$ 与 $z_i^+$ 的相似度显著高于任何 $z_j$ 时损失才小**（p.4）。
    - **为什么需要**：把「同一节点在扰动下不变」这件事变成训练信号，标签一点不用。负样本只在 mini-batch 内取，复杂度从 $O(N^2)$ 降到 $O(b^2)$（p.4–5）。
    > 人话：把每个节点的资料复印两份、各随机涂掉一块，让模型回答「这两份是不是同一个点」。答对了，它就学会「不管缺哪块信息，这个点的底子不变」——不用一个标签，抗噪能力就是这么练出来的。
5. **公式 (4)(5)：分类头与 BCE**
$$y_i = \mathrm{Sigmoid}\big(W_2 \cdot \mathrm{ReLU}(W_1 h_i + b_1) + b_2\big), \qquad L_i = -\big(y_i^f \log y_i + (1-y_i^f)\log(1-y_i)\big)$$
    - **含义**：$h_i$（节点 $i$ 的对比学习嵌入）、$W_1/W_2$（两层 MLP 的权重）、$b_1/b_2$（两层 MLP 的偏置）、$y_i$（预测故障概率）、$y_i^f$（**f**ault，真实标签 0/1）、$L_i$（BCE，**B**inary **C**ross-**E**ntropy 二分类交叉熵损失）。两层 MLP 在冻结思路的对比表征上做二分类，推理阈值 $\theta=0.5$（p.4–5）。
6. **两个可插拔件**（p.5）：
    - **时间一致性**：$L = L_{InfoNCE} + \lambda_{sup} L_{sup} + \lambda_{temp}\sum_{v \in V} \| z_{v,t} - z_{v,t-1} \|_2^2$（$L_{sup}$：少量标签上的监督损失；$\lambda_{sup}/\lambda_{temp}$：两项权重；$z_{v,t}$：节点 $v$ 在快照 $t$ 的嵌入；$\|\cdot\|_2$：L2 范数），用相邻快照 $\{G_{t-2}, G_{t-1}, G_t\}$（相邻时刻的网络快照）；
    - GCFR-GAT 变体：把 GCN 聚合换成多头注意力（仅作对照实验）。
7. **复杂度**：每 epoch $O(M + ND + L(MF+NF^2) + b\log N + NFC)$（$N$：节点数、$M$：边数、$D$：输入特征维数、$L$：层数、$F$：隐藏维数、$b$：批大小、$C$：类别数、$T$：训练轮数），总训练 $O(T(N+M))$，空间 $O(N+M)$——对稀疏 PCN 图近线性（p.5–6、18）。

![[8-Fig1_p3.png]]
*图1（p.3）：GCFR 总体架构——输入图 → 三种增强 → GCN 编码 + InfoNCE 对比 → MLP 训练路径（BCE）/推理路径（阈值判断故障/正常）。*
**图解**：这是从左到右四大站的流水线框图。第 1 站 Input Data：一张图结构（圆圈节点 + 连线）加节点特征 $x_i$（小卡片图标）。第 2 站 Graph Augmentation：三种增强各画一个小图——Node Masking（一个节点被画上 ⊗，表示特征被随机涂掉）、Edge Dropping（一条边变成虚线，表示被随机抽掉）、Topology Perturbation（出现绿色新边，表示小幅改接）；同一张图经两种随机增强组合就得到两个「受伤方式不同」的视图。第 3 站 Contrastive Learning：GCN Encoder（紫色框）把两个视图各编码一遍，输出正样本对 $z_i \leftrightarrow z_i^+$（同一节点的两个视图）与负样本对 $z_i \leftrightarrow z_j\,(i\neq j)$（不同节点），喂给 InfoNCE Loss（灰框）——这一段全程不碰标签。第 4 站 Fault Diagnosis：Node Embedding 分两路——Training Path：MLP → BCE Loss → 用真标签 $y_i^f\in\{0,1\}$ 微调；Inference Path：共享的 MLP 输出概率，过菱形判断框 $y_i \ge \theta$，Y 走 Fault、N 走 Normal。怎么看：抓住「第 3 站的正样本对永远指向同一个节点」这个约束，再看第 4 站两条路的分叉点——标签只出现在右下角那个小 MLP 里。读图结论：GNN 主体靠无标签的对比信号训练，昂贵的标签只用于最末端的轻量分类头——这就是 GCFR 敢在 1% 标签下作战的结构性原因。

## 四、实验（p.6–18）
1. **数据集**（p.6）：
    - GridGraph：446 节点 / 597 边 / 8 维特征；Texas2000：2000 节点 / 2675 边 / 10 维特征；节点标签为正常/故障二类。8:2 训练/验证划分。
    - **诚实备注**：论文把这两个数据集称作「PCN 基准」，但引用出处分别是通用图处理系统（GridGraph, USENIX ATC 2015）和网页知识抽取（Texas2000, AAAI 2000）的文献，**与 PCN 故障诊断数据集的对应关系未能确认**，疑似引用错位，照录于此。
    - **数据怎么造、标签怎么来**：两个数据集都以节点为单位打「正常 / 故障」二类标签，8:2 划分 = 80% 节点训练、20% 验证。与论文10（PSCAD 仿真可控注入四类故障）和论文7（Power System Toolbox 注入上千种短路）不同，本文没有公开故障注入协议与类别不平衡比例——这是它实验可信度的薄弱点之一（见局限 1、2）。
    - **指标怎么算、怎么读表**：Accuracy（准确率）= 判对节点 ÷ 全部节点；Recall（召回率）= 被找出来的真故障节点 ÷ 全部真故障节点；FAR（False Alarm Rate，误报率）= 被误判成故障的正常节点 ÷ 全部正常节点；FNR（False Negative Rate，漏检率）= 没被发现的真故障节点 ÷ 全部真故障节点；F1 = 精确率与召回率的调和平均（精确率 = 报警里真故障的比例），综合「报得准」与「漏得少」，越接近 1 越好。运维场景里 FNR 通常比 FAR 更致命（漏掉的故障会真的造成损失），所以作者在两难时选 FNR 更低的 GCFR（p.7）。
2. **与 NSMFD 主对比**（表 1，p.6）：
    - GridGraph：GCFR 准确率 0.942 vs 0.936，FAR（**F**alse **A**larm **R**ate，误报率）0.341 vs 0.381（误报更少），但 Recall 0.972 vs 0.984、F1 0.963 vs 0.971 略低；
    - Texas2000：GCFR **FNR（False Negative Rate，漏检率）0.035 vs 0.072（漏检几乎减半）**、F1 0.973 vs 0.971，FAR 0.023 vs 0.019 略差。作者的取舍：漏检代价高于误报，选 GCFR（p.7）。

![[8-Fig2_p6.png]]
*图2（p.6）：GCFR 与 NSMFD 在两个数据集上五指标的可视化对比——FAR/FNR 差异最直观。*
**图解**：这是分组柱状图：横轴五组指标（Accuracy、FAR、FNR、Recall、F1），纵轴 0–1；每组四根柱，图例四色——深蓝 = NSMFD–GridGraph、绿 = GCFR–GridGraph、黄 = NSMFD–Texas2000、红 = GCFR–Texas2000。怎么看：Accuracy / Recall / F1 三组越高越好，FAR / FNR 两组越低越好（读这两组时方向要反过来）。逐组读：Accuracy 四根柱挤在 0.93–0.98，肉眼难分；FAR 组里 GridGraph 两根柱（蓝约 0.381、绿约 0.341）高高耸起，Texas 两根（黄约 0.019、红约 0.023）几乎贴地——同一个方法在两个数据集上误报率差了一个数量级，这就是局限 1 指的自洽性问题；FNR 组里蓝（约 0.07）与绿（约 0.08）接近，但黄（约 0.072）与红（约 0.035）差出一倍——GCFR 在 Texas2000 上漏检几乎减半。读图结论：GCFR 不是全面碾压，赢在「用一点点 Recall/FAR 换 FNR 大幅下降」的取舍上；同时 FAR 组「GridGraph 高、Texas 低」的断层提示两数据集的类别分布可能完全不同，跨数据集比数字要小心。

3. **五基线扩展对比**（表 2，p.7）：HFD / AIS / NSA / INSA + NSMFD。GCFR 准确率 0.974 仅次于 NSMFD 0.979；INSA 的 FNR 最低（0.002）但准确率垫底（0.871）——典型的「全部报故障」过检策略，**这不行！**

![[8-Fig3_p7.png]]
*图3（p.7）：Texas2000 上六方法 Accuracy/FAR/FNR 对比。*
**图解**：这是横向条形图：纵轴从上到下三组指标（FNR、FAR、Accuracy），横轴 0–100（%），六种颜色对应六方法——深蓝 = GCFR、绿 = NSMFD、黄 = HFD、红 = AIS、浅蓝 = NSA、深绿 = INSA。怎么看：FNR / FAR 两组看谁短（短 = 好），Accuracy 组看谁长。逐条读：FNR 组里深绿（INSA）短到几乎没有（约 0.2%），深蓝（GCFR）约 3.5%，浅蓝（NSA）最长约 9%；FAR 组普遍在 1–5% 之间，红（AIS）约 5% 最长；Accuracy 组里绿（NSMFD 约 97.9%）与深蓝（GCFR 约 97.4%）并列最长，深绿（INSA 约 87.1%）最短。读图结论：单看 FNR 会被「全报故障」的退化策略骗到——INSA 的 FNR≈0.002 是拿 10 个点的 Accuracy 和海量误报换的；GCFR 是唯一在 Accuracy（第二）与 FNR（真方法里最低的 3.5%）两头都站得住的——「三指标必须联读」的直观教材。

4. **消融**（表 3、图 4，p.8–9）：去掉对比学习伤害最大（准确率 0.942→0.910，FAR/FNR 双双恶化）；去掉节点掩码的损失在三个增强里最大（0.929）——小图上特征级扰动最关键。

![[8-Fig4_p9.png]]
*图4（p.9）：GridGraph 上完整 GCFR 与四个消融变体的雷达图（Accuracy/FAR/FNR）。*
**图解**：这是三角形雷达图：三个顶点分别是 Accuracy（上）、FAR（左下）、FNR（右下），图上标了关键刻度——Accuracy 顶点旁的 0.942（完整版得分）、左下外圈的 0.396 与右下外圈的 0.103（最差变体的 FAR / FNR 刻度）、中圈的 0.91 以及完整版的 FAR 0.341、FNR 0.079 位置。五条彩色折线：蓝 = 完整 GCFR，黄 / 红 / 浅蓝 / 绿 = 四个消融变体（分别去掉对比学习或某一种增强）。注意 FAR、FNR 两轴「越靠圆心越好」。怎么看：先看蓝线——它在 Accuracy 顶点到达最外圈（0.942），同时在 FAR、FNR 两轴缩到最靠圆心（0.341、0.079）；再看浅蓝变体——FAR 冲到外圈 0.396、FNR 到 0.103，Accuracy 也缩到 0.91 圈以内；绿 / 红 / 黄介于两者之间。读图结论：完整 GCFR 的三角形「一顶突出、两底收敛」，是唯一三轴同时最优的形状；对照表 3 的量级——去掉对比学习 Accuracy 掉到 0.910、去掉节点掩码掉到 0.929——这张雷达图把「对比学习是地基、节点掩码是三增强里最不能省的」画成了一眼可读的几何形状。

5. **[[标签稀缺]] 研究**（表 4，p.8–9）：标签预算 $\rho \in \{1\%, 5\%, 10\%, 20\%\}$（$\rho$：有标签节点的比例），无标签节点仍参与对比配对。
    - $\rho=1\%$：GridGraph F1 = 0.927（监督 only 0.892、NSMFD 0.906）；Texas2000 F1 = 0.948 vs 0.914 / 0.930；
    - $\rho=20\%$ 时基本恢复全标签性能（GridGraph 0.960）。**结论：10–20% 标签就能吃到大半性能，低标签区优势最大**（p.9）。
    > 人话：只用 1% 的标签，F1 就能压过全监督基线——剩下 99% 没标签的节点并不闲着，它们全在对比学习里当「教材」。标签越贵，这套越划算。
6. **拓扑演化**（表 5，p.9–10）：walk-forward（滚动前进式：按时间顺序逐段训练-验证）协议，边 churn（拓扑增删变动）率 $r = |E_t \triangle E_{t-1}|/|E_{t-1}|$（$E_t$：时刻 $t$ 的边集，$\triangle$：对称差，只在其中一边出现的边）取 5% / 10%。TempReg（Temporal Regularization，时间一致性正则：给损失加一项，约束同一节点在相邻两个网络快照里的嵌入向量不许飘太远，权重 $\lambda_{temp}$ 控制约束强度）以约 4–6% 时间、1% 内存开销稳定提升 F1、降低 FNR（如 Texas2000 10% churn：FNR 0.044→0.038）；TGAT（时序图注意力变体）略好但要 16–19% 时间——**轻量正则性价比更高**（p.10）。
    - 这个实验怎么读：walk-forward（滚动前进式：按时间顺序逐段训练-验证）协议模拟「网络边运行边改接」的真实运维——每一段的拓扑相对上一段随机增删 5% 或 10% 的边（churn）。看表 5 时对比「有 / 无 TempReg」两列的同场景数字，再对照开销列：TempReg 用 4–6% 时间换 FNR 实打实下降，TGAT（给 GCN 换成带时间编码的图注意力）效果略好但要 16–19% 时间——结论是「漂移环境下，便宜的正则比换架构划算」。
7. **跨数据集与真实切片**（表 6–8，p.11–12）：零样本迁移（zero-shot transfer：在 A 数据集训练的模型，不做任何调整直接用到 B 数据集）F1 掉到 0.938–0.942；+告警特征 +TempReg +5% 标签适配后恢复到 0.962/0.960；匿名 PCN 切片上 5% 适配 F1 0.962、FNR 0.058，再用熵阈值选择性预测（95% 覆盖）进一步把 FNR 压到 0.051。
8. **告警特征与去噪**（p.12）：五个领域特征——传播速度（中位跳时）、fan-out（一个节点的下游分支数）、局部突发性（Fano 因子：方差与均值之比，越大越突发）、持续性、2/3-跳 motif（局部子图模式）计数；DWT 用 Daubechies-4（一种常用小波基）、3 层分解、软阈值 $\sigma\sqrt{2\log n}$（$\sigma$：噪声水平估计，$n$：信号长度，经典小波去噪阈值）。噪声场景（轻度：±1s 抖动/5% 丢失/3% 虚假；重度：±2s/10%/5%）下 GCFR 全系优于 DWT+ANN、DWT+LSTM 基线，且重噪下差距拉大（表 9–10）。
9. **不确定性**（表 11–12，p.13–14）：温度缩放（temperature scaling，学一个温度参数把置信度整体调「凉/热」，使其更诚实）近乎免费地把 ECE（**E**xpected **C**alibration **E**rror，期望校准误差：自称九成把握的事里是否真有九成发生）减半；3 模型集成校准最好（ECE 0.012–0.013）只需 3.1× 推理时间；熵阈值弃权 5–10% 最不确定样本，GridGraph FNR 0.079→0.066（95% 覆盖）。
    > 人话：模型不只给答案，还要知道自己「多确定」。太没把握的 5–10% 直接弃权转人工，剩下有把握的答案漏检率反而更低。落地时这就是「哪些告警自动处理、哪些上转人」的分诊线。
10. **对比目标对比**（表 13–14，p.14）：InfoNCE vs SimCLR 式（SimCLR：依赖负样本对的经典对比框架）vs BYOL 式（BYOL：免负样本、靠在线-目标网络互学的框架）——InfoNCE 的 F1–FNR 权衡最好，成本与 SimCLR 持平、低于 BYOL（1.12–1.13×）。
11. **深度与编码器**（表 21–23，p.17–18）：2 层 GCN 是甜点；GridGraph 1 层欠拟合、4 层[[过平滑（oversmoothing）]]（F1 0.973→0.958）；GAT 只带来 ≤0.5–0.8 点 F1 增益却要 12–14% 额外时间，默认仍用 GCN（p.18）。

## 局限与启发（3–6 条）
1. **指标自洽性存疑**：GridGraph 的 FAR 高达 0.341 却称「低误报」，与 Texas2000 的 0.023 差了一个数量级，论文未解释两数据集误报率量级差异的来源（类别不平衡比例未披露）——复现时需警惕。
2. **数据集出处存疑**（见上）：GridGraph/Texas2000 引用与内容疑似错位，且「匿名真实切片」无法验证——工程结论的可信度主要靠基准自洽性支撑。
3. **对 AI 运维的启示一：三段式抗噪管线**（领域特征 → 信号去噪 → 表征学习）可直接搬到告警驱动的[[微服务根因分析（microservice RCA）|微服务 RCA]]：告警时间戳抖动/丢失/误报在 [[AIOps]] 里同样家常便饭。
4. **对 AI 运维的启示二：选择性预测是运维落地刚需**——「覆盖率换可靠性」的熵阈值弃权机制，天然适合告警分诊（不确定的上转人工）。
5. 时间一致性正则（快照间表征对齐）是应对拓扑/依赖漂移的最便宜方案，比换时间编码器划算——与论文7 中「SIGNN 难泛化」互相印证：漂移环境下，轻量正则 > 复杂架构。

## 与其他论文的关系
| 论文 | 网络对象 | 核心缺口 | 学习范式 | 与本文关系 |
|---|---|---|---|---|
| [[7部分可观测输电系统故障定位的图神经网络\|论文7]] | 输电网 | 节点量测缺失 | GNN 回归插补（零标签）+ 统计定位 | 都压榨无标签数据；c7 补**信号**，本文补**标签**（对比学习）；c7 图固定，本文直面拓扑 churn |
| **论文8（本文）** | 电力通信网 PCN | 标签稀缺、拓扑演化、告警噪声 | 图对比学习 + 轻量监督头 | — |
| [[10稀疏量测配电网故障分类与定位的图方法\|论文10]] | 配电网 | 量测稀疏 + 深层 GNN 过平滑 | 监督多任务 GNN | 都做节点级故障判别；c10 假设标签充足（蒙特卡洛仿真批量生产），本文主攻标签稀缺；c10 的 EFP 补全思路与本文节点掩码增强异曲同工（一个解析补全、一个随机遮盖） |
| [[2重构具有未知和异质误差的网络\|论文2]]（B 部分） | 一般复杂网络 | 观测误差异质 | 贝叶斯生成模型 | 本文的增强视图 ≈ 对观测做受控扰动后要求表征一致，与 B 部分「带噪声观测下推断真结构」的问题意识相通，但用判别式对比替代了生成式推断 |

三篇 C2 论文的范式光谱：**c7 = 自监督回归插补（连标签都不要）、c8 = 自监督对比 + 少量标签、c10 = 全监督**——正好覆盖了「标签可得性」从零到充足的三档。对象上，c7 输电网、c10 配电网是物理层，c8 通信网是信息层，PCN 故障会向物理层传导（p.1），三者构成「物理–信息」耦合诊断的拼图。C1（部分拓扑/无拓扑 RCA）是更极端的观测缺失场景，可视为本文「拓扑已知」假设的放松方向；C3（微服务 RCA）把告警噪声与拓扑演化问题原样搬进了软件系统。

### 与论文10的详细互比
- **标签立场相反**：c10 靠 PSCAD（PSCAD/EMTDC：电力系统电磁暂态仿真软件，工程界标准工具，可以像开一局游戏那样对电网反复注入故障、批量生产带标签数据）仿真无限产标签，模型可以深（6 层）；c8 标签是稀缺资源，靠对比学习预训练兜底（2 层即甜点）。同一个「过平滑」问题在两篇里都以超参实验出现（c8 表 21–22、c10 第 6 层后退化），解法不同：c8 靠浅层 + 对比信号，c10 靠邻居过滤 + 节点级残差。
- **「拓扑变化」的处理**：c8 训练时注入拓扑扰动增强 + 推理时快照正则；c10 直接测环网改造场景，靠图模型天然吃拓扑。前者更「学习派」，后者更「结构派」。

### 与论文7的详细互比
- c7 的目标输出是**连续轨迹**（回归），c8 是节点二分类；c7 的「掩码-重建」训练与 c8 的「增强-对比」训练在形式上同构：都是「遮一块 → 让网络恢复/对齐」，区别只在恢复目标是原始信号还是不变表征。
- c7 用统计方法收尾以保可解释性；c8 用不确定性量化 + 选择性预测收尾——两者都在「深度学习输出 → 运维决策」之间加了一层统计学缓冲，这个共识很值得 AI 运维借鉴。
